Element 1: DC Volts:15 V Range: 14 V:Yokogawa WT3000E*0,13.9993,1/17/2018 14:27
Element 3: Power AC:100 V / 30 A Range: 2 kW @ 1 kHz:Yokogawa WT3000E*0,2.00049,1/18/2018 14:41
Element 3: Ext. Sensor Power:100 V / 1 V Range: 10 kW:Yokogawa WT3000E*0,10.0015,1/18/2018 14:42
Element 3: Ext. Sensor Power:100 V / 1 V Range: -10 kW:Yokogawa WT3000E*0,-10.0004,1/18/2018 14:42
Element 3: Ext. Sensor Power:100 V / 50 mV Range: 500 W @ 60 Hz:Yokogawa WT3000E*0,499.857,1/18/2018 14:42
Element 3: Ext. Sensor Power:100 V / 100 mV Range: 1 kW @ 60 Hz:Yokogawa WT3000E*0,0.99986,1/18/2018 14:42
Element 3: Ext. Sensor Power:100 V / 100 mV Range: 1 kW @ 1 kHz:Yokogawa WT3000E*0,1.0002,1/18/2018 14:42
Element 3: Ext. Sensor Power:100 V / 200 mV Range: 0 kW @ 60 Hz:Yokogawa WT3000E*0,-1.24,1/18/2018 14:42
Element 3: Ext. Sensor Power:100 V / 200 mV Range: 2 kW @ 60 Hz:Yokogawa WT3000E*0,2.00031,1/18/2018 14:43
Element 3: Ext. Sensor Power:100 V / 200 mV Range: 2 kW @ 1 kHz:Yokogawa WT3000E*0,2.00034,1/18/2018 14:43
Element 3: Ext. Sensor Power:50 V / 200 mV Range: 1 kW @ 5 kHz:Yokogawa WT3000E*0,0.99723,1/18/2018 14:43
Element 3: Ext. Sensor Power:100 V / 1 V Range: 3 kW @ 10 Hz:Yokogawa WT3000E*0,2.999,1/18/2018 14:43
Element 3: Ext. Sensor Power:100 V / 1 V Range: 10 kW @ 60 Hz:Yokogawa WT3000E*0,10.0008,1/18/2018 14:43
Element 3: Ext. Sensor Power:100 V / 1 V Range: 10 kW @ 1 kHz:Yokogawa WT3000E*0,10.0012,1/18/2018 14:44
Element 3: Ext. Sensor Power:100 V / 1 V Range: 10 kW @ 10 kHz:Yokogawa WT3000E*0,9.9947,1/18/2018 14:44
Element 3: Ext. Sensor Power:100 V / 2 V Range: 20 kW @ 10 kHz:Yokogawa WT3000E*0,19.9891,1/18/2018 14:44
Element 3: Ext. Sensor Power:100 V / 5 V Range: 50 kW @ 60 Hz:Yokogawa WT3000E*0,50.0057,1/18/2018 14:44
Element 3: Ext. Sensor Power:100 V / 5 V Range: 50 kW @ 10 kHz:Yokogawa WT3000E*0,49.9449,1/18/2018 14:45
Element 4: DC Volts:15 V Range: 14 V:Yokogawa WT3000E*0,14.0013,1/18/2018 15:24
Element 4: DC Volts:15 V Range: -14 V:Yokogawa WT3000E*0,-13.999,1/18/2018 15:24
Element 4: DC Volts:100 V Range: 100 V:Yokogawa WT3000E*0,100.013,1/18/2018 15:24
Element 4: DC Volts:100 V Range: -100 V:Yokogawa WT3000E*0,-99.996,1/18/2018 15:24
Element 4: DC Volts:100 V Range: 50 V:Yokogawa WT3000E*0,50.008,1/18/2018 15:24
Element 4: DC Volts:100 V Range: -50 V:Yokogawa WT3000E*0,-49.993,1/18/2018 15:24
Element 4: DC Volts:100 V Range: 10 V:Yokogawa WT3000E*0,10.005,1/18/2018 15:24
Element 4: DC Volts:100 V Range: -10 V:Yokogawa WT3000E*0,-9.99,1/18/2018 15:24
Element 4: DC Volts:100 V Range: 1 V:Yokogawa WT3000E*0,1.003,1/18/2018 15:25
Element 4: DC Volts:100 V Range: -1 V:Yokogawa WT3000E*0,-0.989,1/18/2018 15:25
Element 4: DC Volts:150 V Range: 135 V:Yokogawa WT3000E*0,135.012,1/18/2018 15:25
Element 4: DC Volts:150 V Range: -135 V:Yokogawa WT3000E*0,-134.991,1/18/2018 15:25
Element 4: DC Volts:1000 V Range: 0.9 kV:Yokogawa WT3000E*0,0.9001,1/18/2018 15:25
Element 4: DC Volts:1000 V Range: -0.9 kV:Yokogawa WT3000E*0,-0.89995,1/18/2018 15:25
Element 4: AC Volts:15 V Range: 14 V @ 60 Hz:Yokogawa WT3000E*0,14.0007,1/18/2018 15:25
Element 4: AC Volts:15 V Range: 14 V @ 1 kHz:Yokogawa WT3000E*0,14.0004,1/18/2018 15:25
Element 4: AC Volts:15 V Range: 14 V @ 100 kHz:Yokogawa WT3000E*0,14.0097,1/18/2018 15:26
Element 4: AC Volts:15 V Range: 3 V @ 500 kHz:Yokogawa WT3000E*0,2.9725,1/18/2018 15:26
Element 4: AC Volts:30 V Range: 27 V @ 60 Hz:Yokogawa WT3000E*0,27.0016,1/18/2018 15:26
Element 4: AC Volts:30 V Range: 27 V @ 1 kHz:Yokogawa WT3000E*0,27.0008,1/18/2018 15:26
Element 4: AC Volts:60 V Range: 54 V @ 60 Hz:Yokogawa WT3000E*0,54.0046,1/18/2018 15:26
Element 4: AC Volts:60 V Range: 54 V @ 1 kHz:Yokogawa WT3000E*0,54.0033,1/18/2018 15:26
Element 4: AC Volts:100 V Range: 30 V @ 10 Hz:Yokogawa WT3000E*0,29.997,1/18/2018 15:26
Element 4: AC Volts:100 V Range: 100 V @ 60 Hz:Yokogawa WT3000E*0,100.007,1/18/2018 15:26
Element 4: AC Volts:100 V Range: 50 V @ 60 Hz:Yokogawa WT3000E*0,50.005,1/18/2018 15:27
Element 4: AC Volts:100 V Range: 10 V @ 60 Hz:Yokogawa WT3000E*0,9.999,1/18/2018 15:27
Element 4: AC Volts:100 V Range: 1 V @ 60 Hz:Yokogawa WT3000E*0,0.997,1/18/2018 15:27
Element 4: AC Volts:100 V Range: 90 V @ 1 kHz:Yokogawa WT3000E*0,90.004,1/18/2018 15:27
Element 4: AC Volts:100 V Range: 90 V @ 10 kHz:Yokogawa WT3000E*0,89.99,1/18/2018 15:27
Element 4: AC Volts:100 V Range: 90 V @ 50 kHz:Yokogawa WT3000E*0,90.007,1/18/2018 15:27
Element 4: AC Volts:100 V Range: 90 V @ 100 kHz:Yokogawa WT3000E*0,90.148,1/18/2018 15:27
Element 4: AC Volts:100 V Range: 3 V @ 500 kHz:Yokogawa WT3000E*0,2.977,1/18/2018 15:28
Element 4: AC Volts:150 V Range: 30 V @ 10 Hz:Yokogawa WT3000E*0,29.995,1/18/2018 15:28
Element 4: AC Volts:150 V Range: 135 V @ 60 Hz:Yokogawa WT3000E*0,135.007,1/18/2018 15:28
Element 4: AC Volts:150 V Range: 135 V @ 1 kHz:Yokogawa WT3000E*0,135.003,1/18/2018 15:28
Element 4: AC Volts:150 V Range: 135 V @ 10 kHz:Yokogawa WT3000E*0,135.008,1/18/2018 15:28
Element 4: AC Volts:150 V Range: 135 V @ 50 kHz:Yokogawa WT3000E*0,135.038,1/18/2018 15:28
Element 4: AC Volts:150 V Range: 135 V @ 100 kHz:Yokogawa WT3000E*0,135.21,1/18/2018 15:28
Element 4: AC Volts:150 V Range: 3 V @ 500 kHz:Yokogawa WT3000E*0,2.976,1/18/2018 15:29
Element 4: AC Volts:300 V Range: 270 V @ 60 Hz:Yokogawa WT3000E*0,270.009,1/18/2018 15:29
Element 4: AC Volts:300 V Range: 270 V @ 1 kHz:Yokogawa WT3000E*0,270.007,1/18/2018 15:29
Element 4: AC Volts:600 V Range: 540 V @ 60 Hz:Yokogawa WT3000E*0,540.034,1/18/2018 15:29
Element 4: AC Volts:600 V Range: 540 V @ 1 kHz:Yokogawa WT3000E*0,540.048,1/18/2018 15:29
Element 4: AC Volts:1000 V Range: 0.9 kV @ 60 Hz:Yokogawa WT3000E*0,0.90004,1/18/2018 15:29
Element 4: AC Volts:1000 V Range: 0.9 kV @ 1 kHz:Yokogawa WT3000E*0,0.90008,1/18/2018 15:29
Element 4: DC Current:5 A Range: 5 A:Yokogawa WT3000E*0,5.00071,1/18/2018 15:29
Element 4: DC Current:5 A Range: -5 A:Yokogawa WT3000E*0,-5.0013,1/18/2018 15:30
Element 4: DC Current:5 A Range: 2.5 A:Yokogawa WT3000E*0,2.49998,1/18/2018 15:30
Element 4: DC Current:5 A Range: -2.5 A:Yokogawa WT3000E*0,-2.50035,1/18/2018 15:30
Element 4: DC Current:5 A Range: 0.5 A:Yokogawa WT3000E*0,0.49976,1/18/2018 15:30
Element 4: DC Current:5 A Range: -0.5 A:Yokogawa WT3000E*0,-0.50032,1/18/2018 15:30
Element 4: DC Current:5 A Range: 0.05 A:Yokogawa WT3000E*0,0.04957,1/18/2018 15:30
Element 4: DC Current:5 A Range: -0.05 A:Yokogawa WT3000E*0,-0.05014,1/18/2018 15:30
Element 4: DC Current:20 A Range: 18 A:Yokogawa WT3000E*0,17.9983,1/18/2018 15:31
Element 4: DC Current:20 A Range: -18 A:Yokogawa WT3000E*0,-18.0017,1/18/2018 15:31
Element 4: AC Current:500 mA Range: 450 mA @ 60 Hz:Yokogawa WT3000E*0,0.45006,1/18/2018 15:33
Element 4: AC Current:500 mA Range: 450 mA @ 1 kHz:Yokogawa WT3000E*0,0.450173,1/18/2018 15:33
Element 4: AC Current:500 mA Range: 450 mA @ 10 kHz:Yokogawa WT3000E*0,0.452375,1/18/2018 15:33
Element 4: AC Current:1 A Range: 0.9 A @ 60 Hz:Yokogawa WT3000E*0,0.90014,1/18/2018 15:33
Element 4: AC Current:1 A Range: 0.9 A @ 1 kHz:Yokogawa WT3000E*0,0.90033,1/18/2018 15:33
Element 4: AC Current:1 A Range: 0.9 A @ 10 kHz:Yokogawa WT3000E*0,0.90377,1/18/2018 15:33
Element 4: AC Current:2 A Range: 1.8 A @ 60 Hz:Yokogawa WT3000E*0,1.80027,1/18/2018 15:33
Element 4: AC Current:2 A Range: 1.8 A @ 1 kHz:Yokogawa WT3000E*0,1.80061,1/18/2018 15:34
Element 4: AC Current:2 A Range: 1 A @ 10 kHz:Yokogawa WT3000E*0,1.00386,1/18/2018 15:34
Element 4: AC Current:5 A Range: 2 A @ 10 Hz:Yokogawa WT3000E*0,2.00011,1/18/2018 15:34
Element 4: AC Current:5 A Range: 5 A @ 60 Hz:Yokogawa WT3000E*0,5.0004,1/18/2018 15:35
Element 4: AC Current:5 A Range: 2.5 A @ 60 Hz:Yokogawa WT3000E*0,2.50235,1/18/2018 15:35
Element 4: AC Current:5 A Range: 0.5 A @ 60 Hz:Yokogawa WT3000E*0,0.50004,1/18/2018 15:35
Element 4: AC Current:5 A Range: 0.05 A @ 60 Hz:Yokogawa WT3000E*0,0.04988,1/18/2018 15:35
Element 4: AC Current:5 A Range: 4.5 A @ 1 kHz:Yokogawa WT3000E*0,4.50103,1/18/2018 15:36
Element 4: AC Current:5 A Range: 2 A @ 10 kHz:Yokogawa WT3000E*0,2.00346,1/18/2018 15:36
Element 4: AC Current:5 A Range: 0.3 A @ 30 kHz:Yokogawa WT3000E*0,0.30007,1/18/2018 15:37
Element 4: AC Current:10 A Range: 2 A @ 10 Hz:Yokogawa WT3000E*0,1.9998,1/18/2018 15:37
Element 4: AC Current:10 A Range: 9 A @ 60 Hz:Yokogawa WT3000E*0,9.0011,1/18/2018 15:37
Element 4: AC Current:10 A Range: 9 A @ 1 kHz:Yokogawa WT3000E*0,9.0017,1/18/2018 15:37
Element 4: AC Current:10 A Range: 2 A @ 10 kHz:Yokogawa WT3000E*0,2.0034,1/18/2018 15:38
Element 4: AC Current:10 A Range: 0.3 A @ 30 kHz:Yokogawa WT3000E*0,0.2999,1/18/2018 15:38
Element 4: AC Current:20 A Range: 18 A @ 60 Hz:Yokogawa WT3000E*0,18.0003,1/18/2018 15:39
Element 4: AC Current:20 A Range: 18 A @ 1 kHz:Yokogawa WT3000E*0,18.0025,1/18/2018 15:39
Element 4: AC Current:20 A Range: 2 A @ 10 kHz:Yokogawa WT3000E*0,2.0034,1/18/2018 15:39
Element 4: AC Current:20 A Range: 0.3 A @ 30 kHz:Yokogawa WT3000E*0,0.2999,1/18/2018 15:39
Element 4: AC Current:30 A Range: 20 A @ 60 Hz:Yokogawa WT3000E*0,20.0009,1/18/2018 15:39
Element 4: AC Current:30 A Range: 20 A @ 1 kHz:Yokogawa WT3000E*0,20.004,1/18/2018 15:39
Element 4: Ext. Sensor Current:50 mV Range: 4.5 A @ 60 Hz:Yokogawa WT3000E*0,4.5009,1/18/2018 15:40
Element 4: Ext. Sensor Current:50 mV Range: 4.5 A @ 1 kHz:Yokogawa WT3000E*0,4.50153,1/18/2018 15:40
Element 4: Ext. Sensor Current:50 mV Range: 4.5 A @ 100 kHz:Yokogawa WT3000E*0,4.49749,1/18/2018 15:40
Element 4: Ext. Sensor Current:100 mV Range: 9 A @ 60 Hz:Yokogawa WT3000E*0,8.9997,1/18/2018 15:41
Element 4: Ext. Sensor Current:100 mV Range: 9 A @ 1 kHz:Yokogawa WT3000E*0,9.0015,1/18/2018 15:41
Element 4: Ext. Sensor Current:200 mV Range: 18 A @ 60 Hz:Yokogawa WT3000E*0,17.9994,1/18/2018 15:41
Element 4: Ext. Sensor Current:200 mV Range: 18 A @ 1 kHz:Yokogawa WT3000E*0,18.0037,1/18/2018 15:41
Element 4: Ext. Sensor Current:200 mV Range: 18 A @ 100 kHz:Yokogawa WT3000E*0,17.9984,1/18/2018 15:41
Element 4: Ext. Sensor Current:200 mV Range: 18 A @ 500 kHz:Yokogawa WT3000E*0,17.7164,1/18/2018 15:41
Element 4: Ext. Sensor Current:1 V Range: 90 A:Yokogawa WT3000E*0,90.007,1/18/2018 15:41
Element 4: Ext. Sensor Current:1 V Range: -90 A:Yokogawa WT3000E*0,-89.995,1/18/2018 15:41
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 10 Hz:Yokogawa WT3000E*0,89.995,1/18/2018 15:41
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 60 Hz:Yokogawa WT3000E*0,90.005,1/18/2018 15:41
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 1 kHz:Yokogawa WT3000E*0,90.011,1/18/2018 15:42
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 10 kHz:Yokogawa WT3000E*0,90.028,1/18/2018 15:42
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 50 kHz:Yokogawa WT3000E*0,90.039,1/18/2018 15:42
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 100 kHz:Yokogawa WT3000E*0,90.017,1/18/2018 15:42
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 500 kHz:Yokogawa WT3000E*0,89.23,1/18/2018 15:42
Element 4: Ext. Sensor Current:2 V Range: 180 A @ 500 kHz:Yokogawa WT3000E*0,178.295,1/18/2018 15:42
Element 4: Ext. Sensor Current:5 V Range: 300 A @ 500 kHz:Yokogawa WT3000E*0,297.067,1/18/2018 15:42
Element 4: Ext. Sensor Current:10 V Range: 0.9 kA @ 60 Hz:Yokogawa WT3000E*0,0.90005,1/18/2018 15:42
Element 4: Power DC:15 V / 5 A Range: 75 W:Yokogawa WT3000E*0,75.022,1/18/2018 15:43
Element 4: Power DC:15 V / 5 A Range: -75 W:Yokogawa WT3000E*0,-75.01,1/18/2018 15:43
Element 4: Power DC:100 V / 5 A Range: 500 W:Yokogawa WT3000E*0,500.152,1/18/2018 15:43
Element 4: Power DC:100 V / 5 A Range: -500 W:Yokogawa WT3000E*0,-500.069,1/18/2018 15:43
Element 4: Power DC:100 V / 5 A Range: 250 W:Yokogawa WT3000E*0,250.087,1/18/2018 15:44
Element 4: Power DC:100 V / 5 A Range: -250 W:Yokogawa WT3000E*0,-250.006,1/18/2018 15:44
Element 4: Power DC:100 V / 5 A Range: 50 W:Yokogawa WT3000E*0,50.033,1/18/2018 15:44
Element 4: Power DC:100 V / 5 A Range: -50 W:Yokogawa WT3000E*0,-49.96,1/18/2018 15:44
Element 4: Power DC:100 V / 5 A Range: 5 W:Yokogawa WT3000E*0,5.01,1/18/2018 15:44
Element 4: Power DC:100 V / 5 A Range: -5 W:Yokogawa WT3000E*0,-4.946,1/18/2018 15:44
Element 4: Power DC:150 V / 5 A Range: 0.75 kW:Yokogawa WT3000E*0,0.75024,1/18/2018 15:44
Element 4: Power DC:150 V / 5 A Range: -0.75 kW:Yokogawa WT3000E*0,-0.7501,1/18/2018 15:44
Element 4: Power DC:1000 V / 5 A Range: 5 kW:Yokogawa WT3000E*0,5.00149,1/18/2018 15:44
Element 4: Power DC:1000 V / 5 A Range: -5 kW:Yokogawa WT3000E*0,-5.00073,1/18/2018 15:45
Element 4: Power DC:100 V / 20 A Range: 2 kW:Yokogawa WT3000E*0,2.00032,1/18/2018 15:45
Element 4: Power DC:100 V / 20 A Range: -2 kW:Yokogawa WT3000E*0,-2.00011,1/18/2018 15:45
Element 4: Power AC:15 V / 5 A Range: 0 W @ 60 Hz:Yokogawa WT3000E*0,0.072,1/18/2018 15:45
Element 4: Power AC:15 V / 5 A Range: 75 W @ 60 Hz:Yokogawa WT3000E*0,75.021,1/18/2018 15:45
Element 4: Power AC:15 V / 5 A Range: 75 W @ 1 kHz:Yokogawa WT3000E*0,75.026,1/18/2018 15:46
Element 4: Power AC:15 V / 5 A Range: 30 W @ 5 kHz:Yokogawa WT3000E*0,30.005,1/18/2018 15:46
Element 4: Power AC:30 V / 5 A Range: 150 W @ 60 Hz:Yokogawa WT3000E*0,150.031,1/18/2018 15:46
Element 4: Power AC:30 V / 5 A Range: 150 W @ 1 kHz:Yokogawa WT3000E*0,150.045,1/18/2018 15:47
Element 4: Power AC:60 V / 5 A Range: 300 W @ 60 Hz:Yokogawa WT3000E*0,300.089,1/18/2018 15:47
Element 4: Power AC:60 V / 5 A Range: 300 W @ 1 kHz:Yokogawa WT3000E*0,300.11,1/18/2018 15:47
Element 4: Power AC:100 V / 5 A Range: 500 W @ 10 Hz:Yokogawa WT3000E*0,300.113,1/18/2018 15:47
Element 4: Power AC:100 V / 5 A Range: 500 W @ 60 Hz:Yokogawa WT3000E*0,500.128,1/18/2018 15:47
Element 4: Power AC:100 V / 5 A Range: 250 W @ 60 Hz:Yokogawa WT3000E*0,250.077,1/18/2018 15:48
Element 4: Power AC:100 V / 5 A Range: 50 W @ 60 Hz:Yokogawa WT3000E*0,50.008,1/18/2018 15:48
Element 4: Power AC:100 V / 5 A Range: 5 W @ 60 Hz:Yokogawa WT3000E*0,4.984,1/18/2018 15:48
Element 4: Power AC:100 V / 5 A Range: 0 W @ 60 Hz:Yokogawa WT3000E*0,-0.017,1/18/2018 15:48
Element 4: Power AC:100 V / 5 A Range: 500 W @ 1 kHz:Yokogawa WT3000E*0,500.175,1/18/2018 15:48
Element 4: Power AC:100 V / 5 A Range: 200 W @ 5 kHz:Yokogawa WT3000E*0,200.035,1/18/2018 15:49
Element 4: Power AC:150 V / 5 A Range: 0.75 kW @ 10 Hz:Yokogawa WT3000E*0,0,1/18/2018 15:50
Element 4: Power AC:150 V / 5 A Range: 0.75 kW @ 60 Hz:Yokogawa WT3000E*0,0.75017,1/18/2018 15:50
Element 4: Power AC:150 V / 5 A Range: 0.75 kW @ 1 kHz:Yokogawa WT3000E*0,0.75022,1/18/2018 15:50
Element 4: Power AC:150 V / 5 A Range: 0.3 kW @ 5 kHz:Yokogawa WT3000E*0,300.07,1/18/2018 15:51
Element 4: Power AC:150 V / 5 A Range: 0 kW @ 60 Hz:Yokogawa WT3000E*0,0.21,1/18/2018 15:51
Element 4: Power AC:300 V / 5 A Range: 1.5 kW @ 60 Hz:Yokogawa WT3000E*0,1.50032,1/18/2018 15:51
Element 4: Power AC:300 V / 5 A Range: 1.5 kW @ 1 kHz:Yokogawa WT3000E*0,1.50038,1/18/2018 15:52
Element 4: Power AC:600 V / 5 A Range: 3 kW @ 60 Hz:Yokogawa WT3000E*0,3.00073,1/18/2018 15:52
Element 4: Power AC:600 V / 5 A Range: 3 kW @ 1 kHz:Yokogawa WT3000E*0,3.00096,1/18/2018 15:52
Element 4: Power AC:1000 V / 5 A Range: 5 kW @ 60 Hz:Yokogawa WT3000E*0,5.00104,1/18/2018 15:52
Element 4: Power AC:1000 V / 5 A Range: 5 kW @ 1 kHz:Yokogawa WT3000E*0,5.00144,1/18/2018 15:52
Element 4: Power AC:100 V / 500 mA Range: 50 W @ 60 Hz:Yokogawa WT3000E*0,50.01,1/18/2018 15:53
Element 4: Power AC:100 V / 500 mA Range: 50 W @ 1 kHz:Yokogawa WT3000E*0,50.02,1/18/2018 15:53
Element 4: Power AC:100 V / 500 mA Range: 50 W @ 5 kHz:Yokogawa WT3000E*0,50.0615,1/18/2018 15:54
Element 4: Power AC:100 V / 1 A Range: 100 W @ 60 Hz:Yokogawa WT3000E*0,100.026,1/18/2018 15:54
Element 4: Power AC:100 V / 1 A Range: 100 W @ 1 kHz:Yokogawa WT3000E*0,100.04,1/18/2018 15:54
Element 4: Power AC:100 V / 1 A Range: 100 W @ 5 kHz:Yokogawa WT3000E*0,100.098,1/18/2018 15:54
Element 4: Power AC:100 V / 2 A Range: 200 W @ 60 Hz:Yokogawa WT3000E*0,200.053,1/18/2018 15:54
Element 4: Power AC:100 V / 2 A Range: 200 W @ 1 kHz:Yokogawa WT3000E*0,200.077,1/18/2018 15:54
Element 4: Power AC:100 V / 2 A Range: 200 W @ 5 kHz:Yokogawa WT3000E*0,200.092,1/18/2018 15:55
Element 4: Power AC:100 V / 10 A Range: 1 kW @ 60 Hz:Yokogawa WT3000E*0,1.00018,1/18/2018 15:57
Element 4: Power AC:100 V / 10 A Range: 1 kW @ 1 kHz:Yokogawa WT3000E*0,1.00026,1/18/2018 15:57
Element 4: Power AC:100 V / 10 A Range: 0.2 kW @ 5 kHz:Yokogawa WT3000E*0,200.02,1/18/2018 15:58
Element 4: Power AC:100 V / 20 A Range: 2 kW @ 60 Hz:Yokogawa WT3000E*0,2.00028,1/18/2018 15:59
Element 4: Power AC:100 V / 20 A Range: 2 kW @ 1 kHz:Yokogawa WT3000E*0,2.00055,1/18/2018 15:59
Element 4: Power AC:100 V / 20 A Range: 0.2 kW @ 5 kHz:Yokogawa WT3000E*0,200.03,1/18/2018 15:59
Element 4: Power AC:100 V / 30 A Range: 2 kW @ 60 Hz:Yokogawa WT3000E*0,2.00023,1/18/2018 16:01
Element 4: Power AC:100 V / 30 A Range: 2 kW @ 1 kHz:Yokogawa WT3000E*0,2.00053,1/18/2018 16:02
Element 4: Ext. Sensor Power:100 V / 1 V Range: 10 kW:Yokogawa WT3000E*0,10.0029,1/18/2018 16:02
Element 4: Ext. Sensor Power:100 V / 1 V Range: -10 kW:Yokogawa WT3000E*0,-10.0013,1/18/2018 16:02
Element 4: Ext. Sensor Power:100 V / 50 mV Range: 500 W @ 60 Hz:Yokogawa WT3000E*0,500.176,1/18/2018 16:03
Element 4: Ext. Sensor Power:100 V / 100 mV Range: 1 kW @ 60 Hz:Yokogawa WT3000E*0,0.99994,1/18/2018 16:03
Element 4: Ext. Sensor Power:100 V / 100 mV Range: 1 kW @ 1 kHz:Yokogawa WT3000E*0,1.00016,1/18/2018 16:03
Element 4: Ext. Sensor Power:100 V / 200 mV Range: 0 kW @ 60 Hz:Yokogawa WT3000E*0,-1.24,1/18/2018 16:03
Element 4: Ext. Sensor Power:100 V / 200 mV Range: 2 kW @ 60 Hz:Yokogawa WT3000E*0,2.00003,1/18/2018 16:03
Element 4: Ext. Sensor Power:100 V / 200 mV Range: 2 kW @ 1 kHz:Yokogawa WT3000E*0,2.00046,1/18/2018 16:03
Element 4: Ext. Sensor Power:50 V / 200 mV Range: 1 kW @ 5 kHz:Yokogawa WT3000E*0,0.9974,1/18/2018 16:04
Element 4: Ext. Sensor Power:100 V / 1 V Range: 3 kW @ 10 Hz:Yokogawa WT3000E*0,2.9989,1/18/2018 16:04
Element 4: Ext. Sensor Power:100 V / 1 V Range: 10 kW @ 60 Hz:Yokogawa WT3000E*0,10.0006,1/18/2018 16:04
Element 4: Ext. Sensor Power:100 V / 1 V Range: 10 kW @ 1 kHz:Yokogawa WT3000E*0,10.0013,1/18/2018 16:04
Element 4: Ext. Sensor Power:100 V / 1 V Range: 10 kW @ 10 kHz:Yokogawa WT3000E*0,10,1/18/2018 16:04
Element 4: Ext. Sensor Power:100 V / 2 V Range: 20 kW @ 10 kHz:Yokogawa WT3000E*0,20.0006,1/18/2018 16:05
Element 4: Ext. Sensor Power:100 V / 5 V Range: 50 kW @ 60 Hz:Yokogawa WT3000E*0,50.0046,1/18/2018 16:05
Element 4: Ext. Sensor Power:100 V / 5 V Range: 50 kW @ 10 kHz:Yokogawa WT3000E*0,49.9585,1/18/2018 16:05
