Element 4: DC Volts:100 V Range: 50 V:Yokogawa WT3000E*0,50.005,10/26/2018 11:27
Element 4: DC Volts:100 V Range: -50 V:Yokogawa WT3000E*0,-49.993,10/26/2018 11:27
Element 4: DC Volts:100 V Range: 10 V:Yokogawa WT3000E*0,10.002,10/26/2018 11:27
Element 4: DC Volts:100 V Range: -10 V:Yokogawa WT3000E*0,-9.99,10/26/2018 11:27
Element 4: DC Volts:100 V Range: 1 V:Yokogawa WT3000E*0,1,10/26/2018 11:27
Element 4: DC Volts:100 V Range: -1 V:Yokogawa WT3000E*0,-0.989,10/26/2018 11:27
Element 4: DC Volts:150 V Range: 135 V:Yokogawa WT3000E*0,135.017,10/26/2018 11:27
Element 4: DC Volts:150 V Range: -135 V:Yokogawa WT3000E*0,-134.999,10/26/2018 11:28
Element 4: DC Volts:1000 V Range: 0.9 kV:Yokogawa WT3000E*0,0.90011,10/26/2018 11:28
Element 4: DC Volts:1000 V Range: -0.9 kV:Yokogawa WT3000E*0,-0.89999,10/26/2018 11:28
Element 4: AC Volts:15 V Range: 14 V @ 60 Hz:Yokogawa WT3000E*0,14.0017,10/26/2018 11:28
Element 4: AC Volts:15 V Range: 14 V @ 1 kHz:Yokogawa WT3000E*0,14.0013,10/26/2018 11:28
Element 4: AC Volts:15 V Range: 14 V @ 100 kHz:Yokogawa WT3000E*0,13.9773,10/26/2018 11:28
Element 4: AC Volts:15 V Range: 3 V @ 500 kHz:Yokogawa WT3000E*0,2.9553,10/26/2018 11:28
Element 4: AC Volts:30 V Range: 27 V @ 60 Hz:Yokogawa WT3000E*0,27.0029,10/26/2018 11:29
Element 4: AC Volts:30 V Range: 27 V @ 1 kHz:Yokogawa WT3000E*0,27.0022,10/26/2018 11:29
Element 4: AC Volts:60 V Range: 54 V @ 60 Hz:Yokogawa WT3000E*0,54.0107,10/26/2018 11:29
Element 4: AC Volts:60 V Range: 54 V @ 1 kHz:Yokogawa WT3000E*0,54.0092,10/26/2018 11:29
Element 4: AC Volts:100 V Range: 30 V @ 10 Hz:Yokogawa WT3000E*0,29.997,10/26/2018 11:29
Element 4: AC Volts:100 V Range: 100 V @ 60 Hz:Yokogawa WT3000E*0,100.017,10/26/2018 11:29
Element 4: AC Volts:100 V Range: 50 V @ 60 Hz:Yokogawa WT3000E*0,50.008,10/26/2018 11:29
Element 4: AC Volts:100 V Range: 10 V @ 60 Hz:Yokogawa WT3000E*0,9.998,10/26/2018 11:29
Element 4: AC Volts:100 V Range: 1 V @ 60 Hz:Yokogawa WT3000E*0,0.996,10/26/2018 11:30
Element 4: AC Volts:100 V Range: 90 V @ 1 kHz:Yokogawa WT3000E*0,90.014,10/26/2018 11:30
Element 4: AC Volts:100 V Range: 90 V @ 10 kHz:Yokogawa WT3000E*0,89.992,10/26/2018 11:30
Element 4: AC Volts:100 V Range: 90 V @ 50 kHz:Yokogawa WT3000E*0,89.91,10/26/2018 11:30
Element 4: AC Volts:100 V Range: 90 V @ 100 kHz:Yokogawa WT3000E*0,89.88,10/26/2018 11:30
Element 4: AC Volts:100 V Range: 3 V @ 500 kHz:Yokogawa WT3000E*0,2.96,10/26/2018 11:30
Element 4: AC Volts:150 V Range: 30 V @ 10 Hz:Yokogawa WT3000E*0,29.996,10/26/2018 11:30
Element 4: AC Volts:150 V Range: 135 V @ 60 Hz:Yokogawa WT3000E*0,135.021,10/26/2018 11:31
Element 4: AC Volts:150 V Range: 135 V @ 1 kHz:Yokogawa WT3000E*0,135.022,10/26/2018 11:31
Element 4: AC Volts:150 V Range: 135 V @ 10 kHz:Yokogawa WT3000E*0,134.992,10/26/2018 11:31
Element 4: AC Volts:150 V Range: 135 V @ 50 kHz:Yokogawa WT3000E*0,134.888,10/26/2018 11:31
Element 4: AC Volts:150 V Range: 135 V @ 100 kHz:Yokogawa WT3000E*0,134.907,10/26/2018 11:31
Element 4: AC Volts:150 V Range: 3 V @ 500 kHz:Yokogawa WT3000E*0,2.97,10/26/2018 11:31
Element 4: AC Volts:300 V Range: 270 V @ 60 Hz:Yokogawa WT3000E*0,270.022,10/26/2018 11:31
Element 4: AC Volts:300 V Range: 270 V @ 1 kHz:Yokogawa WT3000E*0,270.037,10/26/2018 11:32
Element 4: AC Volts:600 V Range: 540 V @ 60 Hz:Yokogawa WT3000E*0,540.093,10/26/2018 11:32
Element 4: AC Volts:600 V Range: 540 V @ 1 kHz:Yokogawa WT3000E*0,540.134,10/26/2018 11:32
Element 4: AC Volts:1000 V Range: 0.9 kV @ 60 Hz:Yokogawa WT3000E*0,0.9001,10/26/2018 11:32
Element 4: AC Volts:1000 V Range: 0.9 kV @ 1 kHz:Yokogawa WT3000E*0,0.90019,10/26/2018 11:32
Element 4: DC Current:5 A Range: 5 A:Yokogawa WT3000E*0,5.00002,10/26/2018 11:32
Element 4: DC Current:5 A Range: -5 A:Yokogawa WT3000E*0,-5.0004,10/26/2018 11:32
Element 4: DC Current:5 A Range: 2.5 A:Yokogawa WT3000E*0,2.50052,10/26/2018 11:36
Element 4: DC Current:5 A Range: -2.5 A:Yokogawa WT3000E*0,-2.50066,10/26/2018 11:36
Element 4: DC Current:5 A Range: 0.5 A:Yokogawa WT3000E*0,0.49994,10/26/2018 11:36
Element 4: DC Current:5 A Range: -0.5 A:Yokogawa WT3000E*0,-0.5,10/26/2018 11:36
Element 4: DC Current:5 A Range: 0.05 A:Yokogawa WT3000E*0,0.04989,10/26/2018 11:36
Element 4: DC Current:5 A Range: -0.05 A:Yokogawa WT3000E*0,-0.04989,10/26/2018 11:36
Element 4: DC Current:20 A Range: 18 A:Yokogawa WT3000E*0,18.0019,10/26/2018 11:37
Element 4: DC Current:20 A Range: -18 A:Yokogawa WT3000E*0,-18.0043,10/26/2018 11:37
Element 4: AC Current:500 mA Range: 450 mA @ 60 Hz:Yokogawa WT3000E*0,0.45006,10/26/2018 11:37
Element 4: AC Current:500 mA Range: 450 mA @ 1 kHz:Yokogawa WT3000E*0,0.450101,10/26/2018 11:37
Element 4: AC Current:500 mA Range: 450 mA @ 10 kHz:Yokogawa WT3000E*0,0.452352,10/26/2018 11:37
Element 4: AC Current:1 A Range: 0.9 A @ 60 Hz:Yokogawa WT3000E*0,0.9001,10/26/2018 11:38
Element 4: AC Current:1 A Range: 0.9 A @ 1 kHz:Yokogawa WT3000E*0,0.90015,10/26/2018 11:38
Element 4: AC Current:1 A Range: 0.9 A @ 10 kHz:Yokogawa WT3000E*0,0.90384,10/26/2018 11:38
Element 4: AC Current:2 A Range: 1.8 A @ 60 Hz:Yokogawa WT3000E*0,1.80021,10/26/2018 11:38
Element 4: AC Current:2 A Range: 1.8 A @ 1 kHz:Yokogawa WT3000E*0,1.80023,10/26/2018 11:38
Element 4: AC Current:2 A Range: 1 A @ 10 kHz:Yokogawa WT3000E*0,1.00412,10/26/2018 11:38
Element 4: AC Current:5 A Range: 2 A @ 10 Hz:Yokogawa WT3000E*0,1.99977,10/26/2018 11:38
Element 4: AC Current:5 A Range: 5 A @ 60 Hz:Yokogawa WT3000E*0,5.00169,10/26/2018 11:39
Element 4: AC Current:5 A Range: 2.5 A @ 60 Hz:Yokogawa WT3000E*0,2.50046,10/26/2018 11:39
Element 4: AC Current:5 A Range: 0.5 A @ 60 Hz:Yokogawa WT3000E*0,0.50009,10/26/2018 11:39
Element 4: AC Current:5 A Range: 0.05 A @ 60 Hz:Yokogawa WT3000E*0,0.04997,10/26/2018 11:39
Element 4: AC Current:5 A Range: 4.5 A @ 1 kHz:Yokogawa WT3000E*0,4.50219,10/26/2018 11:40
Element 4: AC Current:5 A Range: 2 A @ 10 kHz:Yokogawa WT3000E*0,2.00442,10/26/2018 11:40
Element 4: AC Current:5 A Range: 0.3 A @ 30 kHz:Yokogawa WT3000E*0,0.30038,10/26/2018 11:40
Element 4: AC Current:10 A Range: 2 A @ 10 Hz:Yokogawa WT3000E*0,1.9996,10/26/2018 11:40
Element 4: AC Current:10 A Range: 9 A @ 60 Hz:Yokogawa WT3000E*0,9.0027,10/26/2018 11:41
Element 4: AC Current:10 A Range: 9 A @ 1 kHz:Yokogawa WT3000E*0,9.0039,10/26/2018 11:41
Element 4: AC Current:10 A Range: 2 A @ 10 kHz:Yokogawa WT3000E*0,2.0043,10/26/2018 11:41
Element 4: AC Current:10 A Range: 0.3 A @ 30 kHz:Yokogawa WT3000E*0,0.3003,10/26/2018 11:41
Element 4: AC Current:20 A Range: 18 A @ 60 Hz:Yokogawa WT3000E*0,18.0061,10/26/2018 11:42
Element 4: AC Current:20 A Range: 18 A @ 1 kHz:Yokogawa WT3000E*0,18.0084,10/26/2018 11:42
Element 4: AC Current:20 A Range: 2 A @ 10 kHz:Yokogawa WT3000E*0,2.0043,10/26/2018 11:45
Element 4: AC Current:20 A Range: 0.3 A @ 30 kHz:Yokogawa WT3000E*0,0.3007,10/26/2018 11:45
Element 4: AC Current:30 A Range: 20 A @ 60 Hz:Yokogawa WT3000E*0,20.0078,10/26/2018 11:45
Element 4: AC Current:30 A Range: 20 A @ 1 kHz:Yokogawa WT3000E*0,20.0104,10/26/2018 11:45
Element 4: Ext. Sensor Current:50 mV Range: 4.5 A @ 60 Hz:Yokogawa WT3000E*0,4.50021,10/26/2018 11:46
Element 4: Ext. Sensor Current:50 mV Range: 4.5 A @ 1 kHz:Yokogawa WT3000E*0,4.50081,10/26/2018 11:47
Element 4: Ext. Sensor Current:50 mV Range: 4.5 A @ 100 kHz:Yokogawa WT3000E*0,4.50125,10/26/2018 11:47
Element 4: Ext. Sensor Current:100 mV Range: 9 A @ 60 Hz:Yokogawa WT3000E*0,9.0003,10/26/2018 11:47
Element 4: Ext. Sensor Current:100 mV Range: 9 A @ 1 kHz:Yokogawa WT3000E*0,9.0021,10/26/2018 11:47
Element 4: Ext. Sensor Current:200 mV Range: 18 A @ 60 Hz:Yokogawa WT3000E*0,18.0003,10/26/2018 11:47
Element 4: Ext. Sensor Current:200 mV Range: 18 A @ 1 kHz:Yokogawa WT3000E*0,18.004,10/26/2018 11:47
Element 4: Ext. Sensor Current:200 mV Range: 18 A @ 100 kHz:Yokogawa WT3000E*0,18.0065,10/26/2018 11:47
Element 4: Ext. Sensor Current:200 mV Range: 18 A @ 500 kHz:Yokogawa WT3000E*0,17.7721,10/26/2018 11:47
Element 4: Ext. Sensor Current:1 V Range: 90 A:Yokogawa WT3000E*0,90.009,10/26/2018 11:47
Element 4: Ext. Sensor Current:1 V Range: -90 A:Yokogawa WT3000E*0,-89.999,10/26/2018 11:47
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 10 Hz:Yokogawa WT3000E*0,90.001,10/26/2018 11:48
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 60 Hz:Yokogawa WT3000E*0,90.011,10/26/2018 11:48
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 1 kHz:Yokogawa WT3000E*0,90.015,10/26/2018 11:48
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 10 kHz:Yokogawa WT3000E*0,90.026,10/26/2018 11:48
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 50 kHz:Yokogawa WT3000E*0,90.057,10/26/2018 11:48
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 100 kHz:Yokogawa WT3000E*0,90.057,10/26/2018 11:48
Element 4: Ext. Sensor Current:1 V Range: 90 A @ 500 kHz:Yokogawa WT3000E*0,89.484,10/26/2018 11:48
Element 4: Ext. Sensor Current:2 V Range: 180 A @ 500 kHz:Yokogawa WT3000E*0,178.787,10/26/2018 11:48
Element 4: Ext. Sensor Current:5 V Range: 300 A @ 500 kHz:Yokogawa WT3000E*0,297.689,10/26/2018 11:48
Element 4: Ext. Sensor Current:10 V Range: 0.9 kA @ 60 Hz:Yokogawa WT3000E*0,0.90011,10/26/2018 11:48
Element 4: Power DC:15 V / 5 A Range: 75 W:Yokogawa WT3000E*0,75.014,10/26/2018 11:49
Element 4: Power DC:15 V / 5 A Range: -75 W:Yokogawa WT3000E*0,-75.002,10/26/2018 11:49
Element 4: Power DC:100 V / 5 A Range: 500 W:Yokogawa WT3000E*0,500.084,10/26/2018 11:49
Element 4: Power DC:100 V / 5 A Range: -500 W:Yokogawa WT3000E*0,-500.008,10/26/2018 11:49
Element 4: Power DC:100 V / 5 A Range: 250 W:Yokogawa WT3000E*0,250.032,10/26/2018 11:49
Element 4: Power DC:100 V / 5 A Range: -250 W:Yokogawa WT3000E*0,-249.966,10/26/2018 11:50
Element 4: Power DC:100 V / 5 A Range: 50 W:Yokogawa WT3000E*0,50.013,10/26/2018 11:50
Element 4: Power DC:100 V / 5 A Range: -50 W:Yokogawa WT3000E*0,-49.947,10/26/2018 11:50
Element 4: Power DC:100 V / 5 A Range: 5 W:Yokogawa WT3000E*0,4.999,10/26/2018 11:50
Element 4: Power DC:100 V / 5 A Range: -5 W:Yokogawa WT3000E*0,-4.944,10/26/2018 11:50
Element 4: Power DC:150 V / 5 A Range: 0.75 kW:Yokogawa WT3000E*0,0.75013,10/26/2018 11:50
Element 4: Power DC:150 V / 5 A Range: -0.75 kW:Yokogawa WT3000E*0,-0.75005,10/26/2018 11:50
Element 4: Power DC:1000 V / 5 A Range: 5 kW:Yokogawa WT3000E*0,5.00094,10/26/2018 11:50
Element 4: Power DC:1000 V / 5 A Range: -5 kW:Yokogawa WT3000E*0,-5.0002,10/26/2018 11:51
Element 4: Power DC:100 V / 20 A Range: 2 kW:Yokogawa WT3000E*0,2.00053,10/26/2018 11:51
Element 4: Power DC:100 V / 20 A Range: -2 kW:Yokogawa WT3000E*0,-2.00029,10/26/2018 11:51
Element 4: Power AC:15 V / 5 A Range: 0 W @ 60 Hz:Yokogawa WT3000E*0,0.061,10/26/2018 11:51
Element 4: Power AC:15 V / 5 A Range: 75 W @ 60 Hz:Yokogawa WT3000E*0,75.036,10/26/2018 11:51
Element 4: Power AC:15 V / 5 A Range: 75 W @ 1 kHz:Yokogawa WT3000E*0,75.048,10/26/2018 11:52
Element 4: Power AC:15 V / 5 A Range: 30 W @ 5 kHz:Yokogawa WT3000E*0,29.995,10/26/2018 11:57
Element 4: Power AC:30 V / 5 A Range: 150 W @ 60 Hz:Yokogawa WT3000E*0,150.079,10/26/2018 11:57
Element 4: Power AC:30 V / 5 A Range: 150 W @ 1 kHz:Yokogawa WT3000E*0,150.095,10/26/2018 11:57
Element 4: Power AC:60 V / 5 A Range: 300 W @ 60 Hz:Yokogawa WT3000E*0,300.183,10/26/2018 11:57
Element 4: Power AC:60 V / 5 A Range: 300 W @ 1 kHz:Yokogawa WT3000E*0,300.214,10/26/2018 11:58
Element 4: Power AC:100 V / 5 A Range: 500 W @ 45 Hz:Yokogawa WT3000E*0,500.272,10/26/2018 11:58
Element 4: Power AC:100 V / 5 A Range: 500 W @ 60 Hz:Yokogawa WT3000E*0,500.272,10/26/2018 11:58
Element 4: Power AC:100 V / 5 A Range: 250 W @ 60 Hz:Yokogawa WT3000E*0,250.131,10/26/2018 11:58
Element 4: Power AC:100 V / 5 A Range: 50 W @ 60 Hz:Yokogawa WT3000E*0,50.011,10/26/2018 11:58
Element 4: Power AC:100 V / 5 A Range: 5 W @ 60 Hz:Yokogawa WT3000E*0,4.981,10/26/2018 11:58
Element 4: Power AC:100 V / 5 A Range: 0 W @ 60 Hz:Yokogawa WT3000E*0,0.475,10/26/2018 11:59
Element 4: Power AC:100 V / 5 A Range: 500 W @ 1 kHz:Yokogawa WT3000E*0,500.352,10/26/2018 11:59
Element 4: Power AC:100 V / 5 A Range: 200 W @ 5 kHz:Yokogawa WT3000E*0,199.992,10/26/2018 11:59
Element 4: Power AC:150 V / 5 A Range: 0.75 kW @ 10 Hz:Yokogawa WT3000E*0,0.75042,10/26/2018 12:00
Element 4: Power AC:150 V / 5 A Range: 0.75 kW @ 60 Hz:Yokogawa WT3000E*0,0.75041,10/26/2018 12:00
Element 4: Power AC:150 V / 5 A Range: 0.75 kW @ 1 kHz:Yokogawa WT3000E*0,0.75054,10/26/2018 12:00
Element 4: Power AC:150 V / 5 A Range: 0.3 kW @ 5 kHz:Yokogawa WT3000E*0,299.99,10/26/2018 12:00
Element 4: Power AC:150 V / 5 A Range: 0 kW @ 60 Hz:Yokogawa WT3000E*0,0.64,10/26/2018 12:01
Element 4: Power AC:300 V / 5 A Range: 1.5 kW @ 60 Hz:Yokogawa WT3000E*0,1.50071,10/26/2018 12:01
Element 4: Power AC:300 V / 5 A Range: 1.5 kW @ 1 kHz:Yokogawa WT3000E*0,1.50096,10/26/2018 12:01
Element 4: Power AC:600 V / 5 A Range: 3 kW @ 60 Hz:Yokogawa WT3000E*0,3.00163,10/26/2018 12:01
Element 4: Power AC:600 V / 5 A Range: 3 kW @ 1 kHz:Yokogawa WT3000E*0,3.00237,10/26/2018 12:02
Element 4: Power AC:1000 V / 5 A Range: 5 kW @ 60 Hz:Yokogawa WT3000E*0,5.00244,10/26/2018 12:02
Element 4: Power AC:1000 V / 5 A Range: 5 kW @ 1 kHz:Yokogawa WT3000E*0,5.00353,10/26/2018 12:02
Element 4: Power AC:100 V / 500 mA Range: 50 W @ 60 Hz:Yokogawa WT3000E*0,50.023,10/26/2018 12:06
Element 4: Power AC:100 V / 500 mA Range: 50 W @ 1 kHz:Yokogawa WT3000E*0,50.0257,10/26/2018 12:06
Element 4: Power AC:100 V / 500 mA Range: 50 W @ 5 kHz:Yokogawa WT3000E*0,50.0579,10/26/2018 12:06
Element 4: Power AC:100 V / 1 A Range: 100 W @ 60 Hz:Yokogawa WT3000E*0,100.035,10/26/2018 12:06
Element 4: Power AC:100 V / 1 A Range: 100 W @ 1 kHz:Yokogawa WT3000E*0,100.037,10/26/2018 12:07
Element 4: Power AC:100 V / 1 A Range: 100 W @ 5 kHz:Yokogawa WT3000E*0,100.077,10/26/2018 12:07
Element 4: Power AC:100 V / 2 A Range: 200 W @ 60 Hz:Yokogawa WT3000E*0,200.064,10/26/2018 12:07
Element 4: Power AC:100 V / 2 A Range: 200 W @ 1 kHz:Yokogawa WT3000E*0,200.063,10/26/2018 12:07
Element 4: Power AC:100 V / 2 A Range: 200 W @ 5 kHz:Yokogawa WT3000E*0,200.061,10/26/2018 12:07
Element 4: Power AC:100 V / 10 A Range: 1 kW @ 60 Hz:Yokogawa WT3000E*0,1.00051,10/26/2018 12:08
Element 4: Power AC:100 V / 10 A Range: 1 kW @ 1 kHz:Yokogawa WT3000E*0,1.00063,10/26/2018 12:08
Element 4: Power AC:100 V / 10 A Range: 0.2 kW @ 5 kHz:Yokogawa WT3000E*0,199.98,10/26/2018 12:08
Element 4: Power AC:100 V / 20 A Range: 2 kW @ 60 Hz:Yokogawa WT3000E*0,2.00117,10/26/2018 12:09
Element 4: Power AC:100 V / 20 A Range: 2 kW @ 1 kHz:Yokogawa WT3000E*0,2.0014,10/26/2018 12:09
Element 4: Power AC:100 V / 20 A Range: 0.2 kW @ 5 kHz:Yokogawa WT3000E*0,199.99,10/26/2018 12:09
Element 4: Power AC:100 V / 30 A Range: 2 kW @ 60 Hz:Yokogawa WT3000E*0,2.00119,10/26/2018 12:09
Element 4: Power AC:100 V / 30 A Range: 2 kW @ 1 kHz:Yokogawa WT3000E*0,2.00145,10/26/2018 12:10
Element 4: Ext. Sensor Power:100 V / 1 V Range: 10 kW:Yokogawa WT3000E*0,10.0025,10/26/2018 12:10
Element 4: Ext. Sensor Power:100 V / 1 V Range: -10 kW:Yokogawa WT3000E*0,-10.0012,10/26/2018 12:10
Element 4: Ext. Sensor Power:100 V / 50 mV Range: 500 W @ 60 Hz:Yokogawa WT3000E*0,499.944,10/26/2018 12:10
Element 4: Ext. Sensor Power:100 V / 100 mV Range: 1 kW @ 60 Hz:Yokogawa WT3000E*0,1.00005,10/26/2018 12:11
Element 4: Ext. Sensor Power:100 V / 100 mV Range: 1 kW @ 1 kHz:Yokogawa WT3000E*0,0.99987,10/26/2018 12:11
Element 4: Ext. Sensor Power:100 V / 200 mV Range: 0 kW @ 60 Hz:Yokogawa WT3000E*0,-2.38,10/26/2018 12:11
Element 4: Ext. Sensor Power:100 V / 200 mV Range: 2 kW @ 60 Hz:Yokogawa WT3000E*0,2.00035,10/26/2018 12:11
Element 4: Ext. Sensor Power:100 V / 200 mV Range: 2 kW @ 1 kHz:Yokogawa WT3000E*0,1.99965,10/26/2018 12:11
Element 4: Ext. Sensor Power:50 V / 200 mV Range: 1 kW @ 5 kHz:Yokogawa WT3000E*0,0.99744,10/26/2018 12:11
Element 4: Ext. Sensor Power:100 V / 1 V Range: 3 kW @ 10 Hz:Yokogawa WT3000E*0,2.9992,10/26/2018 12:12
Element 4: Ext. Sensor Power:100 V / 1 V Range: 10 kW @ 60 Hz:Yokogawa WT3000E*0,10.0032,10/26/2018 12:12
Element 4: Ext. Sensor Power:100 V / 1 V Range: 10 kW @ 1 kHz:Yokogawa WT3000E*0,10.0034,10/26/2018 12:12
Element 4: Ext. Sensor Power:100 V / 1 V Range: 10 kW @ 10 kHz:Yokogawa WT3000E*0,10.0021,10/26/2018 12:12
Element 4: Ext. Sensor Power:100 V / 2 V Range: 20 kW @ 10 kHz:Yokogawa WT3000E*0,20.0027,10/26/2018 12:12
Element 4: Ext. Sensor Power:100 V / 5 V Range: 50 kW @ 60 Hz:Yokogawa WT3000E*0,50.017,10/26/2018 12:13
Element 4: Ext. Sensor Power:100 V / 5 V Range: 50 kW @ 10 kHz:Yokogawa WT3000E*0,49.9946,10/26/2018 12:13
